conductorMaterial,cableCoreArrangement,cableType,circuitType,description,unenclosed_spaced.current,unenclosed_spaced.installTemp,unenclosed_spaced.cableArrangement,unenclosed_surface.current,unenclosed_surface.installTemp,unenclosed_surface.cableArrangement,unenclosed_touching.current,unenclosed_touching.installTemp,unenclosed_touching.cableArrangement,enclosed_conduit.current,enclosed_conduit.installTemp,enclosed_conduit.cableArrangement,enclosed_partial.current,enclosed_partial.installTemp,enclosed_partial.cableArrangement,enclosed_complete.current,enclosed_complete.installTemp,enclosed_complete.cableArrangement,buried_direct.current,buried_direct.installTemp,buried_direct.cableArrangement,ducts_single.current,ducts_single.installTemp,ducts_single.cableArrangement,ducts_per_cable.current,ducts_per_cable.installTemp,ducts_per_cable.cableArrangement,activeCores.size,activeCores.sizeUnit,activeCores.number,neutralCores.size,neutralCores.sizeUnit,neutralCores.number,earthCores.size,earthCores.sizeUnit,earthCores.number,insulation.name,insulation.code,insulation.conductorTemperature,insulation.maxTemperature,sheath,CableScreen.name,CableScreen.faultWithstand,armoured,CoreScreen.type,voltRating,isFlex,impedance.MVAM,impedance.rOhmsPerKM,impedance.xOhmsPerKM,impedance.zOhmsPerKM,manufacturer.name,manufacturer.partNumber,rev.number,rev.date
CU,1C,POWER,SINGLE,1C 1MM2 CU XLPE/PVC X-90 0.6/1kV,16,40,NIL,16,40,NIL,13,40,NIL,13,40,NIL,11,40,NIL,6,40,NIL,18,25,NIL,18,25,NIL,21,25,NIL,1,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,51.6,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 1.5MM2 CU XLPE/PVC X-90 0.6/1kV,26,40,NIL,25,40,NIL,20,40,NIL,21,40,NIL,16,40,NIL,10,40,NIL,26,25,NIL,26,25,NIL,30,25,NIL,1.5,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,34.7,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 2.5MM2 CU XLPE/PVC X-90 0.6/1kV,36,40,NIL,36,40,NIL,28,40,NIL,30,40,NIL,24,40,NIL,14,40,NIL,36,25,NIL,36,25,NIL,41,25,NIL,2.5,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,18.9,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 4MM2 CU XLPE/PVC X-90 0.6/1kV,48,40,NIL,47,40,NIL,37,40,NIL,38,40,NIL,30,40,NIL,19,40,NIL,46,25,NIL,46,25,NIL,53,25,NIL,4,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,11.8,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 6MM2 CU XLPE/PVC X-90 0.6/1kV,61,40,NIL,60,40,NIL,47,40,NIL,47,40,NIL,38,40,NIL,24,40,NIL,58,25,NIL,58,25,NIL,66,25,NIL,6,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,7.87,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 10MM2 CU XLPE/PVC X-90 0.6/1kV,84,40,NIL,82,40,NIL,65,40,NIL,65,40,NIL,52,40,NIL,32,40,NIL,78,25,NIL,78,25,NIL,87,25,NIL,10,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,4.68,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 16MM2 CU XLPE/PVC X-90 0.6/1kV,112,40,NIL,108,40,NIL,86,40,NIL,84,40,NIL,67,40,NIL,43,40,NIL,139,25,NIL,100,25,NIL,112,25,NIL,16,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,2.95,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 25MM2 CU XLPE/PVC X-90 0.6/1kV,151,40,NIL,145,40,NIL,117,40,NIL,113,40,NIL,90,40,NIL,58,40,NIL,179,25,NIL,131,25,NIL,146,25,NIL,25,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.87,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 35MM2 CU XLPE/PVC X-90 0.6/1kV,186,40,NIL,177,40,NIL,144,40,NIL,135,40,NIL,108,40,NIL,72,40,NIL,215,25,NIL,157,25,NIL,175,25,NIL,35,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.35,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 50MM2 CU XLPE/PVC X-90 0.6/1kV,228,40,NIL,216,40,NIL,176,40,NIL,166,40,NIL,133,40,NIL,0,40,NIL,255,25,NIL,189,25,NIL,211,25,NIL,50,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.01,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 70MM2 CU XLPE/PVC X-90 0.6/1kV,291,40,NIL,273,40,NIL,224,40,NIL,204,40,NIL,164,40,NIL,0,40,NIL,313,25,NIL,233,25,NIL,258,25,NIL,70,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.71,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 95MM2 CU XLPE/PVC X-90 0.6/1kV,361,40,NIL,338,40,NIL,278,40,NIL,255,40,NIL,204,40,NIL,0,40,NIL,375,25,NIL,285,25,NIL,309,25,NIL,95,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.528,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 120MM2 CU XLPE/PVC X-90 0.6/1kV,422,40,NIL,393,40,NIL,325,40,NIL,292,40,NIL,233,40,NIL,0,40,NIL,427,25,NIL,325,25,NIL,358,25,NIL,120,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.431,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 150MM2 CU XLPE/PVC X-90 0.6/1kV,486,40,NIL,451,40,NIL,375,40,NIL,329,40,NIL,263,40,NIL,0,40,NIL,480,25,NIL,365,25,NIL,401,25,NIL,150,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.365,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 185MM2 CU XLPE/PVC X-90 0.6/1kV,565,40,NIL,522,40,NIL,436,40,NIL,387,40,NIL,309,40,NIL,0,40,NIL,543,25,NIL,423,25,NIL,463,25,NIL,185,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.311,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 240MM2 CU XLPE/PVC X-90 0.6/1kV,678,40,NIL,622,40,NIL,522,40,NIL,461,40,NIL,369,40,NIL,0,40,NIL,630,25,NIL,497,25,NIL,536,25,NIL,240,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.262,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 300MM2 CU XLPE/PVC X-90 0.6/1kV,787,40,NIL,718,40,NIL,605,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,711,25,NIL,562,25,NIL,620,25,NIL,300,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.233,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 400MM2 CU XLPE/PVC X-90 0.6/1kV,923,40,NIL,836,40,NIL,708,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,808,25,NIL,653,25,NIL,706,25,NIL,400,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.211,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 500MM2 CU XLPE/PVC X-90 0.6/1kV,1078,40,NIL,966,40,NIL,821,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,913,25,NIL,739,25,NIL,800,25,NIL,500,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.196,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 630MM2 CU XLPE/PVC X-90 0.6/1kV,1261,40,NIL,1113,40,NIL,950,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,1026,25,NIL,856,25,NIL,930,25,NIL,630,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.184,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 1MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,1,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 1.5MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,1.5,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 2.5MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,2.5,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 4MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,4,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 6MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,6,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 10MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,10,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 16MM2 AL XLPE/PVC X-90 0.6/1kV,87,40,NIL,84,40,NIL,67,40,NIL,65,40,NIL,52,40,NIL,33,40,NIL,107,25,NIL,78,25,NIL,87,25,NIL,16,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,4.91,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 25MM2 AL XLPE/PVC X-90 0.6/1kV,117,40,NIL,112,40,NIL,91,40,NIL,87,40,NIL,70,40,NIL,45,40,NIL,139,25,NIL,102,25,NIL,114,25,NIL,25,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,3.08,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 35MM2 AL XLPE/PVC X-90 0.6/1kV,144,40,NIL,137,40,NIL,111,40,NIL,105,40,NIL,84,40,NIL,56,40,NIL,167,25,NIL,122,25,NIL,136,25,NIL,35,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,2.24,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 50MM2 AL XLPE/PVC X-90 0.6/1kV,177,40,NIL,167,40,NIL,136,40,NIL,129,40,NIL,103,40,NIL,0,40,NIL,198,25,NIL,147,25,NIL,164,25,NIL,50,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.65,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 70MM2 AL XLPE/PVC X-90 0.6/1kV,226,40,NIL,212,40,NIL,174,40,NIL,159,40,NIL,127,40,NIL,0,40,NIL,243,25,NIL,181,25,NIL,200,25,NIL,70,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.15,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 95MM2 AL XLPE/PVC X-90 0.6/1kV,280,40,NIL,262,40,NIL,216,40,NIL,198,40,NIL,158,40,NIL,0,40,NIL,291,25,NIL,221,25,NIL,239,25,NIL,95,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.84,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 120MM2 AL XLPE/PVC X-90 0.6/1kV,328,40,NIL,305,40,NIL,253,40,NIL,226,40,NIL,181,40,NIL,0,40,NIL,332,25,NIL,252,25,NIL,278,25,NIL,120,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.672,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 150MM2 AL XLPE/PVC X-90 0.6/1kV,377,40,NIL,350,40,NIL,291,40,NIL,255,40,NIL,204,40,NIL,0,40,NIL,372,25,NIL,283,25,NIL,311,25,NIL,150,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.557,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 185MM2 AL XLPE/PVC X-90 0.6/1kV,439,40,NIL,406,40,NIL,340,40,NIL,301,40,NIL,241,40,NIL,0,40,NIL,423,25,NIL,329,25,NIL,359,25,NIL,185,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.455,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 240MM2 AL XLPE/PVC X-90 0.6/1kV,527,40,NIL,485,40,NIL,408,40,NIL,360,40,NIL,288,40,NIL,0,40,NIL,492,25,NIL,388,25,NIL,417,25,NIL,240,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.363,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 300MM2 AL XLPE/PVC X-90 0.6/1kV,612,40,NIL,562,40,NIL,473,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,556,25,NIL,440,25,NIL,482,25,NIL,300,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.307,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 400MM2 AL XLPE/PVC X-90 0.6/1kV,723,40,NIL,660,40,NIL,559,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,638,25,NIL,516,25,NIL,553,25,NIL,400,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.261,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 500MM2 AL XLPE/PVC X-90 0.6/1kV,850,40,NIL,772,40,NIL,656,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,729,25,NIL,590,25,NIL,632,25,NIL,500,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.228,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 630MM2 AL XLPE/PVC X-90 0.6/1kV,1003,40,NIL,904,40,NIL,772,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,833,25,NIL,695,25,NIL,740,25,NIL,630,MM2,1,0,-,0,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.204,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 1MM2 CU XLPE/PVC X-90 0.6/1kV,16,40,NIL,16,40,NIL,13,40,NIL,13,40,NIL,11,40,NIL,6,40,NIL,18,25,NIL,18,25,NIL,21,25,NIL,0,-,0,1,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,51.6,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 1.5MM2 CU XLPE/PVC X-90 0.6/1kV,26,40,NIL,25,40,NIL,20,40,NIL,21,40,NIL,16,40,NIL,10,40,NIL,26,25,NIL,26,25,NIL,30,25,NIL,0,-,0,1.5,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,34.7,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 2.5MM2 CU XLPE/PVC X-90 0.6/1kV,36,40,NIL,36,40,NIL,28,40,NIL,30,40,NIL,24,40,NIL,14,40,NIL,36,25,NIL,36,25,NIL,41,25,NIL,0,-,0,2.5,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,18.9,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 4MM2 CU XLPE/PVC X-90 0.6/1kV,48,40,NIL,47,40,NIL,37,40,NIL,38,40,NIL,30,40,NIL,19,40,NIL,46,25,NIL,46,25,NIL,53,25,NIL,0,-,0,4,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,11.8,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 6MM2 CU XLPE/PVC X-90 0.6/1kV,61,40,NIL,60,40,NIL,47,40,NIL,47,40,NIL,38,40,NIL,24,40,NIL,58,25,NIL,58,25,NIL,66,25,NIL,0,-,0,6,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,7.87,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 10MM2 CU XLPE/PVC X-90 0.6/1kV,84,40,NIL,82,40,NIL,65,40,NIL,65,40,NIL,52,40,NIL,32,40,NIL,78,25,NIL,78,25,NIL,87,25,NIL,0,-,0,10,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,4.68,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 16MM2 CU XLPE/PVC X-90 0.6/1kV,112,40,NIL,108,40,NIL,86,40,NIL,84,40,NIL,67,40,NIL,43,40,NIL,139,25,NIL,100,25,NIL,112,25,NIL,0,-,0,16,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,2.95,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 25MM2 CU XLPE/PVC X-90 0.6/1kV,151,40,NIL,145,40,NIL,117,40,NIL,113,40,NIL,90,40,NIL,58,40,NIL,179,25,NIL,131,25,NIL,146,25,NIL,0,-,0,25,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.87,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 35MM2 CU XLPE/PVC X-90 0.6/1kV,186,40,NIL,177,40,NIL,144,40,NIL,135,40,NIL,108,40,NIL,72,40,NIL,215,25,NIL,157,25,NIL,175,25,NIL,0,-,0,35,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.35,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 50MM2 CU XLPE/PVC X-90 0.6/1kV,228,40,NIL,216,40,NIL,176,40,NIL,166,40,NIL,133,40,NIL,0,40,NIL,255,25,NIL,189,25,NIL,211,25,NIL,0,-,0,50,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.01,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 70MM2 CU XLPE/PVC X-90 0.6/1kV,291,40,NIL,273,40,NIL,224,40,NIL,204,40,NIL,164,40,NIL,0,40,NIL,313,25,NIL,233,25,NIL,258,25,NIL,0,-,0,70,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.71,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 95MM2 CU XLPE/PVC X-90 0.6/1kV,361,40,NIL,338,40,NIL,278,40,NIL,255,40,NIL,204,40,NIL,0,40,NIL,375,25,NIL,285,25,NIL,309,25,NIL,0,-,0,95,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.528,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 120MM2 CU XLPE/PVC X-90 0.6/1kV,422,40,NIL,393,40,NIL,325,40,NIL,292,40,NIL,233,40,NIL,0,40,NIL,427,25,NIL,325,25,NIL,358,25,NIL,0,-,0,120,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.431,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 150MM2 CU XLPE/PVC X-90 0.6/1kV,486,40,NIL,451,40,NIL,375,40,NIL,329,40,NIL,263,40,NIL,0,40,NIL,480,25,NIL,365,25,NIL,401,25,NIL,0,-,0,150,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.365,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 185MM2 CU XLPE/PVC X-90 0.6/1kV,565,40,NIL,522,40,NIL,436,40,NIL,387,40,NIL,309,40,NIL,0,40,NIL,543,25,NIL,423,25,NIL,463,25,NIL,0,-,0,185,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.311,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 240MM2 CU XLPE/PVC X-90 0.6/1kV,678,40,NIL,622,40,NIL,522,40,NIL,461,40,NIL,369,40,NIL,0,40,NIL,630,25,NIL,497,25,NIL,536,25,NIL,0,-,0,240,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.262,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 300MM2 CU XLPE/PVC X-90 0.6/1kV,787,40,NIL,718,40,NIL,605,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,711,25,NIL,562,25,NIL,620,25,NIL,0,-,0,300,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.233,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 400MM2 CU XLPE/PVC X-90 0.6/1kV,923,40,NIL,836,40,NIL,708,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,808,25,NIL,653,25,NIL,706,25,NIL,0,-,0,400,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.211,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 500MM2 CU XLPE/PVC X-90 0.6/1kV,1078,40,NIL,966,40,NIL,821,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,913,25,NIL,739,25,NIL,800,25,NIL,0,-,0,500,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.196,0,0,0,Olex,,A,
CU,1C,POWER,SINGLE,1C 630MM2 CU XLPE/PVC X-90 0.6/1kV,1261,40,NIL,1113,40,NIL,950,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,1026,25,NIL,856,25,NIL,930,25,NIL,0,-,0,630,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.184,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 1MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,0,-,0,1,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 1.5MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,0,-,0,1.5,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 2.5MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,0,-,0,2.5,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 4MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,0,-,0,4,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 6MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,0,-,0,6,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 10MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,0,-,0,10,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 16MM2 AL XLPE/PVC X-90 0.6/1kV,87,40,NIL,84,40,NIL,67,40,NIL,65,40,NIL,52,40,NIL,33,40,NIL,107,25,NIL,78,25,NIL,87,25,NIL,0,-,0,16,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,4.91,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 25MM2 AL XLPE/PVC X-90 0.6/1kV,117,40,NIL,112,40,NIL,91,40,NIL,87,40,NIL,70,40,NIL,45,40,NIL,139,25,NIL,102,25,NIL,114,25,NIL,0,-,0,25,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,3.08,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 35MM2 AL XLPE/PVC X-90 0.6/1kV,144,40,NIL,137,40,NIL,111,40,NIL,105,40,NIL,84,40,NIL,56,40,NIL,167,25,NIL,122,25,NIL,136,25,NIL,0,-,0,35,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,2.24,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 50MM2 AL XLPE/PVC X-90 0.6/1kV,177,40,NIL,167,40,NIL,136,40,NIL,129,40,NIL,103,40,NIL,0,40,NIL,198,25,NIL,147,25,NIL,164,25,NIL,0,-,0,50,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.65,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 70MM2 AL XLPE/PVC X-90 0.6/1kV,226,40,NIL,212,40,NIL,174,40,NIL,159,40,NIL,127,40,NIL,0,40,NIL,243,25,NIL,181,25,NIL,200,25,NIL,0,-,0,70,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.15,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 95MM2 AL XLPE/PVC X-90 0.6/1kV,280,40,NIL,262,40,NIL,216,40,NIL,198,40,NIL,158,40,NIL,0,40,NIL,291,25,NIL,221,25,NIL,239,25,NIL,0,-,0,95,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.84,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 120MM2 AL XLPE/PVC X-90 0.6/1kV,328,40,NIL,305,40,NIL,253,40,NIL,226,40,NIL,181,40,NIL,0,40,NIL,332,25,NIL,252,25,NIL,278,25,NIL,0,-,0,120,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.672,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 150MM2 AL XLPE/PVC X-90 0.6/1kV,377,40,NIL,350,40,NIL,291,40,NIL,255,40,NIL,204,40,NIL,0,40,NIL,372,25,NIL,283,25,NIL,311,25,NIL,0,-,0,150,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.557,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 185MM2 AL XLPE/PVC X-90 0.6/1kV,439,40,NIL,406,40,NIL,340,40,NIL,301,40,NIL,241,40,NIL,0,40,NIL,423,25,NIL,329,25,NIL,359,25,NIL,0,-,0,185,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.455,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 240MM2 AL XLPE/PVC X-90 0.6/1kV,527,40,NIL,485,40,NIL,408,40,NIL,360,40,NIL,288,40,NIL,0,40,NIL,492,25,NIL,388,25,NIL,417,25,NIL,0,-,0,240,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.363,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 300MM2 AL XLPE/PVC X-90 0.6/1kV,612,40,NIL,562,40,NIL,473,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,556,25,NIL,440,25,NIL,482,25,NIL,0,-,0,300,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.307,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 400MM2 AL XLPE/PVC X-90 0.6/1kV,723,40,NIL,660,40,NIL,559,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,638,25,NIL,516,25,NIL,553,25,NIL,0,-,0,400,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.261,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 500MM2 AL XLPE/PVC X-90 0.6/1kV,850,40,NIL,772,40,NIL,656,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,729,25,NIL,590,25,NIL,632,25,NIL,0,-,0,500,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.228,0,0,0,Olex,,A,
AL,1C,POWER,SINGLE,1C 630MM2 AL XLPE/PVC X-90 0.6/1kV,1003,40,NIL,904,40,NIL,772,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,833,25,NIL,695,25,NIL,740,25,NIL,0,-,0,630,MM2,1,0,-,0,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.204,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 1MM2 CU XLPE/PVC X-90 0.6/1kV,16,40,NIL,16,40,NIL,13,40,NIL,13,40,NIL,11,40,NIL,6,40,NIL,18,25,NIL,18,25,NIL,21,25,NIL,0,-,0,0,-,0,1,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,51.6,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 1.5MM2 CU XLPE/PVC X-90 0.6/1kV,26,40,NIL,25,40,NIL,20,40,NIL,21,40,NIL,16,40,NIL,10,40,NIL,26,25,NIL,26,25,NIL,30,25,NIL,0,-,0,0,-,0,1.5,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,34.7,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 2.5MM2 CU XLPE/PVC X-90 0.6/1kV,36,40,NIL,36,40,NIL,28,40,NIL,30,40,NIL,24,40,NIL,14,40,NIL,36,25,NIL,36,25,NIL,41,25,NIL,0,-,0,0,-,0,2.5,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,18.9,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 4MM2 CU XLPE/PVC X-90 0.6/1kV,48,40,NIL,47,40,NIL,37,40,NIL,38,40,NIL,30,40,NIL,19,40,NIL,46,25,NIL,46,25,NIL,53,25,NIL,0,-,0,0,-,0,4,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,11.8,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 6MM2 CU XLPE/PVC X-90 0.6/1kV,61,40,NIL,60,40,NIL,47,40,NIL,47,40,NIL,38,40,NIL,24,40,NIL,58,25,NIL,58,25,NIL,66,25,NIL,0,-,0,0,-,0,6,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,7.87,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 10MM2 CU XLPE/PVC X-90 0.6/1kV,84,40,NIL,82,40,NIL,65,40,NIL,65,40,NIL,52,40,NIL,32,40,NIL,78,25,NIL,78,25,NIL,87,25,NIL,0,-,0,0,-,0,10,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,4.68,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 16MM2 CU XLPE/PVC X-90 0.6/1kV,112,40,NIL,108,40,NIL,86,40,NIL,84,40,NIL,67,40,NIL,43,40,NIL,139,25,NIL,100,25,NIL,112,25,NIL,0,-,0,0,-,0,16,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,2.95,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 25MM2 CU XLPE/PVC X-90 0.6/1kV,151,40,NIL,145,40,NIL,117,40,NIL,113,40,NIL,90,40,NIL,58,40,NIL,179,25,NIL,131,25,NIL,146,25,NIL,0,-,0,0,-,0,25,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.87,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 35MM2 CU XLPE/PVC X-90 0.6/1kV,186,40,NIL,177,40,NIL,144,40,NIL,135,40,NIL,108,40,NIL,72,40,NIL,215,25,NIL,157,25,NIL,175,25,NIL,0,-,0,0,-,0,35,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.35,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 50MM2 CU XLPE/PVC X-90 0.6/1kV,228,40,NIL,216,40,NIL,176,40,NIL,166,40,NIL,133,40,NIL,0,40,NIL,255,25,NIL,189,25,NIL,211,25,NIL,0,-,0,0,-,0,50,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.01,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 70MM2 CU XLPE/PVC X-90 0.6/1kV,291,40,NIL,273,40,NIL,224,40,NIL,204,40,NIL,164,40,NIL,0,40,NIL,313,25,NIL,233,25,NIL,258,25,NIL,0,-,0,0,-,0,70,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.71,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 95MM2 CU XLPE/PVC X-90 0.6/1kV,361,40,NIL,338,40,NIL,278,40,NIL,255,40,NIL,204,40,NIL,0,40,NIL,375,25,NIL,285,25,NIL,309,25,NIL,0,-,0,0,-,0,95,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.528,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 120MM2 CU XLPE/PVC X-90 0.6/1kV,422,40,NIL,393,40,NIL,325,40,NIL,292,40,NIL,233,40,NIL,0,40,NIL,427,25,NIL,325,25,NIL,358,25,NIL,0,-,0,0,-,0,120,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.431,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 150MM2 CU XLPE/PVC X-90 0.6/1kV,486,40,NIL,451,40,NIL,375,40,NIL,329,40,NIL,263,40,NIL,0,40,NIL,480,25,NIL,365,25,NIL,401,25,NIL,0,-,0,0,-,0,150,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.365,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 185MM2 CU XLPE/PVC X-90 0.6/1kV,565,40,NIL,522,40,NIL,436,40,NIL,387,40,NIL,309,40,NIL,0,40,NIL,543,25,NIL,423,25,NIL,463,25,NIL,0,-,0,0,-,0,185,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.311,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 240MM2 CU XLPE/PVC X-90 0.6/1kV,678,40,NIL,622,40,NIL,522,40,NIL,461,40,NIL,369,40,NIL,0,40,NIL,630,25,NIL,497,25,NIL,536,25,NIL,0,-,0,0,-,0,240,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.262,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 300MM2 CU XLPE/PVC X-90 0.6/1kV,787,40,NIL,718,40,NIL,605,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,711,25,NIL,562,25,NIL,620,25,NIL,0,-,0,0,-,0,300,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.233,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 400MM2 CU XLPE/PVC X-90 0.6/1kV,923,40,NIL,836,40,NIL,708,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,808,25,NIL,653,25,NIL,706,25,NIL,0,-,0,0,-,0,400,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.211,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 500MM2 CU XLPE/PVC X-90 0.6/1kV,1078,40,NIL,966,40,NIL,821,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,913,25,NIL,739,25,NIL,800,25,NIL,0,-,0,0,-,0,500,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.196,0,0,0,Olex,,A,
CU,1C,EARTH,SINGLE,1C 630MM2 CU XLPE/PVC X-90 0.6/1kV,1261,40,NIL,1113,40,NIL,950,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,1026,25,NIL,856,25,NIL,930,25,NIL,0,-,0,0,-,0,630,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.184,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 1MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,0,-,0,0,-,0,1,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 1.5MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,0,-,0,0,-,0,1.5,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 2.5MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,0,-,0,0,-,0,2.5,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 4MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,0,-,0,0,-,0,4,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 6MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,0,-,0,0,-,0,6,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 10MM2 AL XLPE/PVC X-90 0.6/1kV,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,0,25,NIL,0,25,NIL,0,25,NIL,0,-,0,0,-,0,10,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 16MM2 AL XLPE/PVC X-90 0.6/1kV,87,40,NIL,84,40,NIL,67,40,NIL,65,40,NIL,52,40,NIL,33,40,NIL,107,25,NIL,78,25,NIL,87,25,NIL,0,-,0,0,-,0,16,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,4.91,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 25MM2 AL XLPE/PVC X-90 0.6/1kV,117,40,NIL,112,40,NIL,91,40,NIL,87,40,NIL,70,40,NIL,45,40,NIL,139,25,NIL,102,25,NIL,114,25,NIL,0,-,0,0,-,0,25,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,3.08,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 35MM2 AL XLPE/PVC X-90 0.6/1kV,144,40,NIL,137,40,NIL,111,40,NIL,105,40,NIL,84,40,NIL,56,40,NIL,167,25,NIL,122,25,NIL,136,25,NIL,0,-,0,0,-,0,35,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,2.24,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 50MM2 AL XLPE/PVC X-90 0.6/1kV,177,40,NIL,167,40,NIL,136,40,NIL,129,40,NIL,103,40,NIL,0,40,NIL,198,25,NIL,147,25,NIL,164,25,NIL,0,-,0,0,-,0,50,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.65,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 70MM2 AL XLPE/PVC X-90 0.6/1kV,226,40,NIL,212,40,NIL,174,40,NIL,159,40,NIL,127,40,NIL,0,40,NIL,243,25,NIL,181,25,NIL,200,25,NIL,0,-,0,0,-,0,70,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,1.15,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 95MM2 AL XLPE/PVC X-90 0.6/1kV,280,40,NIL,262,40,NIL,216,40,NIL,198,40,NIL,158,40,NIL,0,40,NIL,291,25,NIL,221,25,NIL,239,25,NIL,0,-,0,0,-,0,95,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.84,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 120MM2 AL XLPE/PVC X-90 0.6/1kV,328,40,NIL,305,40,NIL,253,40,NIL,226,40,NIL,181,40,NIL,0,40,NIL,332,25,NIL,252,25,NIL,278,25,NIL,0,-,0,0,-,0,120,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.672,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 150MM2 AL XLPE/PVC X-90 0.6/1kV,377,40,NIL,350,40,NIL,291,40,NIL,255,40,NIL,204,40,NIL,0,40,NIL,372,25,NIL,283,25,NIL,311,25,NIL,0,-,0,0,-,0,150,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.557,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 185MM2 AL XLPE/PVC X-90 0.6/1kV,439,40,NIL,406,40,NIL,340,40,NIL,301,40,NIL,241,40,NIL,0,40,NIL,423,25,NIL,329,25,NIL,359,25,NIL,0,-,0,0,-,0,185,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.455,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 240MM2 AL XLPE/PVC X-90 0.6/1kV,527,40,NIL,485,40,NIL,408,40,NIL,360,40,NIL,288,40,NIL,0,40,NIL,492,25,NIL,388,25,NIL,417,25,NIL,0,-,0,0,-,0,240,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.363,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 300MM2 AL XLPE/PVC X-90 0.6/1kV,612,40,NIL,562,40,NIL,473,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,556,25,NIL,440,25,NIL,482,25,NIL,0,-,0,0,-,0,300,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.307,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 400MM2 AL XLPE/PVC X-90 0.6/1kV,723,40,NIL,660,40,NIL,559,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,638,25,NIL,516,25,NIL,553,25,NIL,0,-,0,0,-,0,400,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.261,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 500MM2 AL XLPE/PVC X-90 0.6/1kV,850,40,NIL,772,40,NIL,656,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,729,25,NIL,590,25,NIL,632,25,NIL,0,-,0,0,-,0,500,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.228,0,0,0,Olex,,A,
AL,1C,EARTH,SINGLE,1C 630MM2 AL XLPE/PVC X-90 0.6/1kV,1003,40,NIL,904,40,NIL,772,40,NIL,0,40,NIL,0,40,NIL,0,40,NIL,833,25,NIL,695,25,NIL,740,25,NIL,0,-,0,0,-,0,630,MM2,1,XLPE,X-90,90,250,PVC,NIL,0,NIL,NIL,0.6/1kV,FALSE,0.204,0,0,0,Olex,,A,